AIMORA OVERHEAD LINE CONSTANTS
SOURCE examples/classic_emtp/case0005_345kv_double_circuit/case0005.deck

PHYSICAL CONDUCTORS
ROW PHASE BUNDLE R(OHM/MILE) DIAMETER(IN) X(FT) HEIGHT(FT) NAME
  1     1      1    0.119500     1.165000   -60.7500   101.2000 RAIL
  2     2      1    0.119500     1.165000   -45.7500    80.0000 RAIL
  3     3      1    0.119500     1.165000   -75.7500    80.0000 RAIL
  4     4      1    0.119100     1.196000    59.2500   101.2000 CARDIN
  5     5      1    0.119100     1.196000    44.2500    80.0000 CARDIN
  6     6      1    0.119100     1.196000    74.2500    80.0000 CARDIN
  7     1      2    0.119500     1.165000   -59.2500   101.2000 RAIL
  8     2      2    0.119500     1.165000   -44.2500    80.0000 RAIL
  9     3      2    0.119500     1.165000   -74.2500    80.0000 RAIL
 10     4      2    0.119100     1.196000    60.7500   101.2000 CARDIN
 11     5      2    0.119100     1.196000    45.7500    80.0000 CARDIN
 12     6      2    0.119100     1.196000    75.7500    80.0000 CARDIN
 13     0      1    1.901000     0.385400   -47.0000   114.0000
 14     0      1    1.901000     0.385400   -73.0000   114.0000
 15     0      1    6.590000     0.360000    47.0000   114.0000
 16     0      1    6.590000     0.360000    73.0000   114.0000

FREQUENCY RESULT
FREQUENCY_HZ 60
EARTH_RESISTIVITY_OHM_M 100
EARTH_RETURN_CORRECTION_TOLERANCE 1e-06
EARTH_RETURN_CORRECTION_APPLIED true
CONDUCTANCE_MHO_PER_MILE 3.22e-09
PHASE_COUNT 6
GROUNDED_CONDUCTOR_COUNT 4

CAPACITANCE MATRIX FOR PHYSICAL CONDUCTORS (F/MILE)
  1   1.74237933e-08  -7.32090570e-10  -7.76272819e-10  -7.26719971e-11  -9.81835270e-11  -4.37227627e-11  -8.67659747e-09  -6.75395476e-10  -8.25499158e-10  -6.66986261e-11  -8.66248899e-11  -4.28486238e-11  -1.27919228e-09  -1.49278899e-09  -1.51275452e-10  -8.87842828e-11
  2  -7.32090570e-10   1.71965314e-08  -6.78590388e-10  -9.66457188e-11  -1.74841473e-10  -6.49916592e-11  -8.13387871e-10  -8.93584508e-09  -7.83669879e-10  -8.67749044e-11  -1.52492162e-10  -6.16266230e-11  -7.03695602e-10  -4.32097725e-10  -1.85681545e-10  -9.53685188e-11
  3  -7.76272819e-10  -6.78590388e-10   1.70995255e-08  -4.66247869e-11  -6.98585793e-11  -3.07638046e-11  -6.87693105e-10  -5.91277210e-10  -8.96150045e-09  -4.29254579e-11  -6.16349848e-11  -3.00214014e-11  -4.21110983e-10  -7.76077756e-10  -9.26641311e-11  -5.63506797e-11
  4  -7.26719971e-11  -9.66457188e-11  -4.66247869e-11   1.75363152e-08  -7.65768713e-10  -7.45892679e-10  -7.94049718e-11  -1.09646422e-10  -4.77430101e-11  -8.76824961e-09  -8.18697015e-10  -6.91667602e-10  -1.67469320e-10  -9.62265020e-11  -1.46880339e-09  -1.28436164e-09
  5  -9.81835270e-11  -1.74841473e-10  -6.98585793e-11  -7.65768713e-10   1.72400285e-08  -6.79701140e-10  -1.09481852e-10  -2.00491025e-10  -7.37893356e-11  -6.79260332e-10  -9.02647606e-09  -5.93822431e-10  -2.12666777e-10  -1.07928334e-10  -7.32574664e-10  -4.10694334e-10
  6  -4.37227627e-11  -6.49916592e-11  -3.07638046e-11  -7.45892679e-10  -6.79701140e-10   1.72859132e-08  -4.76411885e-11  -7.37391841e-11  -3.16608129e-11  -8.30912791e-10  -7.88144497e-10  -9.05229325e-09  -9.55106115e-11  -5.67872055e-11  -4.33098402e-10  -7.31394044e-10
  7  -8.67659747e-09  -8.13387871e-10  -6.87693105e-10  -7.94049718e-11  -1.09481852e-10  -4.76411885e-11   1.74265901e-08  -7.60945664e-10  -7.41404316e-10  -7.26471400e-11  -9.64365027e-11  -4.65256421e-11  -1.47597448e-09  -1.29125831e-09  -1.65137858e-10  -9.49430233e-11
  8  -6.75395476e-10  -8.93584508e-09  -5.91277210e-10  -1.09646422e-10  -2.00491025e-10  -7.37391841e-11  -7.60945664e-10   1.71297312e-08  -6.76358281e-10  -9.82881814e-11  -1.74716143e-10  -6.98022557e-11  -7.37167469e-10  -4.13313334e-10  -2.10108343e-10  -1.06704810e-10
  9  -8.25499158e-10  -7.83669879e-10  -8.96150045e-09  -4.77430101e-11  -7.37893356e-11  -3.16608129e-11  -7.41404316e-10  -6.76358281e-10   1.71749057e-08  -4.38013892e-11  -6.49922023e-11  -3.07631475e-11  -4.35844883e-10  -7.36176280e-10  -9.43989552e-11  -5.61551494e-11
 10  -6.66986261e-11  -8.67749044e-11  -4.29254579e-11  -8.76824961e-09  -6.79260332e-10  -8.30912791e-10  -7.26471400e-11  -9.82881814e-11  -4.38013892e-11   1.75334767e-08  -7.36508519e-10  -7.81243815e-10  -1.53362052e-10  -8.99650260e-11  -1.27234523e-09  -1.48557574e-09
 11  -8.66248899e-11  -1.52492162e-10  -6.16349848e-11  -8.18697015e-10  -9.02647606e-09  -7.88144497e-10  -9.64365027e-11  -1.74716143e-10  -6.49922023e-11  -7.36508519e-10   1.73076570e-08  -6.81956190e-10  -1.87823331e-10  -9.64070820e-11  -6.99089862e-10  -4.29359084e-10
 12  -4.28486238e-11  -6.16266230e-11  -3.00214014e-11  -6.91667602e-10  -5.93822431e-10  -9.05229325e-09  -4.65256421e-11  -6.98022557e-11  -3.07631475e-11  -7.81243815e-10  -6.81956190e-10   1.72096086e-08  -9.37613170e-11  -5.69945573e-11  -4.18484135e-10  -7.71308640e-10
 13  -1.27919228e-09  -7.03695602e-10  -4.21110983e-10  -1.67469320e-10  -2.12666777e-10  -9.55106115e-11  -1.47597448e-09  -7.37167469e-10  -4.35844883e-10  -1.53362052e-10  -1.87823331e-10  -9.37613170e-11   1.08905575e-08  -1.29017009e-09  -3.58478104e-10  -2.04946884e-10
 14  -1.49278899e-09  -4.32097725e-10  -7.76077756e-10  -9.62265020e-11  -1.07928334e-10  -5.67872055e-11  -1.29125831e-09  -4.13313334e-10  -7.36176280e-10  -8.99650260e-11  -9.64070820e-11  -5.69945573e-11  -1.29017009e-09   1.08414039e-08  -2.04808728e-10  -1.33718204e-10
 15  -1.51275452e-10  -1.85681545e-10  -9.26641311e-11  -1.46880339e-09  -7.32574664e-10  -4.33098402e-10  -1.65137858e-10  -2.10108343e-10  -9.43989552e-11  -1.27234523e-09  -6.99089862e-10  -4.18484135e-10  -3.58478104e-10  -2.04808728e-10   1.08013454e-08  -1.26756103e-09
 16  -8.87842828e-11  -9.53685188e-11  -5.63506797e-11  -1.28436164e-09  -4.10694334e-10  -7.31394044e-10  -9.49430233e-11  -1.06704810e-10  -5.61551494e-11  -1.48557574e-09  -4.29359084e-10  -7.71308640e-10  -2.04946884e-10  -1.33718204e-10  -1.26756103e-09   1.07529931e-08

CAPACITANCE MATRIX FOR EQUIVALENT PHASE CONDUCTORS (F/MILE)
  1   1.74971885e-08  -2.98181958e-09  -3.03086940e-09  -2.91422735e-10  -3.90726772e-10  -1.80738217e-10
  2  -2.98181958e-09   1.64545724e-08  -2.72989576e-09  -3.91355227e-10  -7.02540803e-10  -2.70159722e-10
  3  -3.03086940e-09  -2.72989576e-09   1.63514303e-08  -1.81094644e-10  -2.70275102e-10  -1.23209166e-10
  4  -2.91422735e-10  -3.91355227e-10  -1.81094644e-10   1.75332927e-08  -3.00023458e-09  -3.04971689e-09
  5  -3.90726772e-10  -7.02540803e-10  -2.70275102e-10  -3.00023458e-09   1.64947333e-08  -2.74362426e-09
  6  -1.80738217e-10  -2.70159722e-10  -1.23209166e-10  -3.04971689e-09  -2.74362426e-09   1.63909353e-08

CAPACITANCE MATRIX FOR SEQUENCE COMPONENTS (F/MILE)
  1   1.09393406e-08 -6.59783097e-26j   2.72579453e-10 -4.39340161e-11j   2.72579453e-10 +4.39340161e-11j  -9.33840796e-10 -1.98182372e-26j   3.49840953e-11 +2.27890420e-10j   3.49840953e-11 -2.27890420e-10j
  2   2.72579453e-10 +4.39340161e-11j   1.96819253e-08 +1.49281972e-24j   5.49028184e-10 -1.45562874e-12j   3.54765360e-11 -2.27902333e-10j  -9.16659543e-11 -1.11834936e-13j   5.09916186e-11 +4.59231620e-11j
  3   2.72579453e-10 -4.39340161e-11j   5.49028184e-10 +1.45562874e-12j   1.96819253e-08 +1.05174683e-24j   3.54765360e-11 +2.27902333e-10j   5.09916186e-11 -4.59231620e-11j  -9.16659543e-11 +1.11834936e-13j
  4  -9.33840796e-10 -1.96946527e-26j   3.54765360e-11 +2.27902333e-10j   3.54765360e-11 -2.27902333e-10j   1.09439366e-08 -6.52444883e-26j   2.69702289e-10 -4.42482250e-11j   2.69702289e-10 +4.42482250e-11j
  5   3.49840953e-11 -2.27890420e-10j  -9.16659543e-11 +1.11834936e-13j   5.09916186e-11 +4.59231620e-11j   2.69702289e-10 +4.42482250e-11j   1.97375123e-08 +9.64000648e-25j   5.51053764e-10 -1.39528995e-12j
  6   3.49840953e-11 +2.27890420e-10j   5.09916186e-11 -4.59231620e-11j  -9.16659543e-11 -1.11834936e-13j   2.69702289e-10 -4.42482250e-11j   5.51053764e-10 +1.39528995e-12j   1.97375123e-08 +9.92273423e-25j

IMPEDANCE MATRIX FOR PHYSICAL CONDUCTORS (OHM/MILE)
  1   2.10576160e-01 +1.36731876e+00j   8.91924914e-02 +5.74238322e-01j   8.91924914e-02 +5.74238322e-01j   8.83656486e-02 +3.89349033e-01j   8.90450038e-02 +4.02348428e-01j   8.89485444e-02 +3.72833604e-01j   8.85525332e-02 +9.21004388e-01j   8.91918381e-02 +5.70130342e-01j   8.91930825e-02 +5.78211086e-01j   8.83610100e-02 +3.87843351e-01j   8.90407238e-02 +4.00695242e-01j   8.89431292e-02 +3.71526640e-01j   8.81676605e-02 +6.14757661e-01j   8.81681592e-02 +6.21862605e-01j   8.80230873e-02 +4.02010672e-01j   8.79447837e-02 +3.76107726e-01j
  2   8.91924914e-02 +5.74238322e-01j   2.11874683e-01 +1.36578611e+00j   8.98379651e-02 +5.55968845e-01j   8.90450038e-02 +4.02348428e-01j   8.97341795e-02 +4.22695741e-01j   8.96449346e-02 +3.87817955e-01j   8.91930825e-02 +5.78211086e-01j   8.98510532e-02 +9.19471743e-01j   8.98392429e-02 +5.62192440e-01j   8.90407238e-02 +4.00695242e-01j   8.97302940e-02 +4.20691346e-01j   8.96398439e-02 +3.86312313e-01j   8.88058835e-02 +5.41925453e-01j   8.87959482e-02 +5.11910175e-01j   8.86915086e-02 +4.12625908e-01j   8.86194040e-02 +3.85536018e-01j
  3   8.91924914e-02 +5.74238322e-01j   8.98379651e-02 +5.55968845e-01j   2.11874683e-01 +1.36578611e+00j   8.89485444e-02 +3.72833604e-01j   8.96449346e-02 +3.87817955e-01j   8.95320871e-02 +3.60779937e-01j   8.91918381e-02 +5.70130342e-01j   8.98366222e-02 +5.50049005e-01j   8.98510532e-02 +9.19471743e-01j   8.89431292e-02 +3.71526640e-01j   8.96398439e-02 +3.86312313e-01j   8.95258447e-02 +3.59574701e-01j   8.87948229e-02 +5.09283936e-01j   8.88058030e-02 +5.41611818e-01j   8.86068143e-02 +3.81815993e-01j   8.85154752e-02 +3.59932276e-01j
  4   8.83656486e-02 +3.89349033e-01j   8.90450038e-02 +4.02348428e-01j   8.89485444e-02 +3.72833604e-01j   2.10184349e-01 +1.36413003e+00j   8.91924914e-02 +5.74238322e-01j   8.91924914e-02 +5.74238322e-01j   8.83702325e-02 +3.90873697e-01j   8.90492258e-02 +4.04023566e-01j   8.89539039e-02 +3.74154506e-01j   8.85525332e-02 +9.21004388e-01j   8.91930825e-02 +5.78211086e-01j   8.91918381e-02 +5.70130342e-01j   8.80271120e-02 +4.03686264e-01j   8.79497361e-02 +3.77461850e-01j   8.81681592e-02 +6.21862605e-01j   8.81676605e-02 +6.14757661e-01j
  5   8.90450038e-02 +4.02348428e-01j   8.97341795e-02 +4.22695741e-01j   8.96449346e-02 +3.87817955e-01j   8.91924914e-02 +5.74238322e-01j   2.11482872e-01 +1.36259738e+00j   8.98379651e-02 +5.55968845e-01j   8.90492258e-02 +4.04023566e-01j   8.97380034e-02 +4.24733868e-01j   8.96499663e-02 +3.89342581e-01j   8.91918381e-02 +5.70130342e-01j   8.98510532e-02 +9.19471743e-01j   8.98366222e-02 +5.50049005e-01j   8.86951478e-02 +4.14365294e-01j   8.86240232e-02 +3.86958610e-01j   8.88058030e-02 +5.41611818e-01j   8.87948229e-02 +5.09283936e-01j
  6   8.89485444e-02 +3.72833604e-01j   8.96449346e-02 +3.87817955e-01j   8.95320871e-02 +3.60779937e-01j   8.91924914e-02 +5.74238322e-01j   8.98379651e-02 +5.55968845e-01j   2.11482872e-01 +1.36259738e+00j   8.89539039e-02 +3.74154506e-01j   8.96499663e-02 +3.89342581e-01j   8.95382733e-02 +3.61997329e-01j   8.91930825e-02 +5.78211086e-01j   8.98392429e-02 +5.62192440e-01j   8.98510532e-02 +9.19471743e-01j   8.86115816e-02 +3.83198677e-01j   8.85211871e-02 +3.61098371e-01j   8.87959482e-02 +5.11910175e-01j   8.88058835e-02 +5.41925453e-01j
  7   8.85525332e-02 +9.21004388e-01j   8.91930825e-02 +5.78211086e-01j   8.91918381e-02 +5.70130342e-01j   8.83702325e-02 +3.90873697e-01j   8.90492258e-02 +4.04023566e-01j   8.89539039e-02 +3.74154506e-01j   2.10576160e-01 +1.36731876e+00j   8.91924914e-02 +5.74238322e-01j   8.91924914e-02 +5.74238322e-01j   8.83656486e-02 +3.89349033e-01j   8.90450038e-02 +4.02348428e-01j   8.89485444e-02 +3.72833604e-01j   8.81681592e-02 +6.21862605e-01j   8.81676605e-02 +6.14757661e-01j   8.80271120e-02 +4.03686264e-01j   8.79497361e-02 +3.77461850e-01j
  8   8.91918381e-02 +5.70130342e-01j   8.98510532e-02 +9.19471743e-01j   8.98366222e-02 +5.50049005e-01j   8.90492258e-02 +4.04023566e-01j   8.97380034e-02 +4.24733868e-01j   8.96499663e-02 +3.89342581e-01j   8.91924914e-02 +5.74238322e-01j   2.11874683e-01 +1.36578611e+00j   8.98379651e-02 +5.55968845e-01j   8.90450038e-02 +4.02348428e-01j   8.97341795e-02 +4.22695741e-01j   8.96449346e-02 +3.87817955e-01j   8.88058030e-02 +5.41611818e-01j   8.87948229e-02 +5.09283936e-01j   8.86951478e-02 +4.14365294e-01j   8.86240232e-02 +3.86958610e-01j
  9   8.91930825e-02 +5.78211086e-01j   8.98392429e-02 +5.62192440e-01j   8.98510532e-02 +9.19471743e-01j   8.89539039e-02 +3.74154506e-01j   8.96499663e-02 +3.89342581e-01j   8.95382733e-02 +3.61997329e-01j   8.91924914e-02 +5.74238322e-01j   8.98379651e-02 +5.55968845e-01j   2.11874683e-01 +1.36578611e+00j   8.89485444e-02 +3.72833604e-01j   8.96449346e-02 +3.87817955e-01j   8.95320871e-02 +3.60779937e-01j   8.87959482e-02 +5.11910175e-01j   8.88058835e-02 +5.41925453e-01j   8.86115816e-02 +3.83198677e-01j   8.85211871e-02 +3.61098371e-01j
 10   8.83610100e-02 +3.87843351e-01j   8.90407238e-02 +4.00695242e-01j   8.89431292e-02 +3.71526640e-01j   8.85525332e-02 +9.21004388e-01j   8.91918381e-02 +5.70130342e-01j   8.91930825e-02 +5.78211086e-01j   8.83656486e-02 +3.89349033e-01j   8.90450038e-02 +4.02348428e-01j   8.89485444e-02 +3.72833604e-01j   2.10184349e-01 +1.36413003e+00j   8.91924914e-02 +5.74238322e-01j   8.91924914e-02 +5.74238322e-01j   8.80230873e-02 +4.02010672e-01j   8.79447837e-02 +3.76107726e-01j   8.81676605e-02 +6.14757661e-01j   8.81681592e-02 +6.21862605e-01j
 11   8.90407238e-02 +4.00695242e-01j   8.97302940e-02 +4.20691346e-01j   8.96398439e-02 +3.86312313e-01j   8.91930825e-02 +5.78211086e-01j   8.98510532e-02 +9.19471743e-01j   8.98392429e-02 +5.62192440e-01j   8.90450038e-02 +4.02348428e-01j   8.97341795e-02 +4.22695741e-01j   8.96449346e-02 +3.87817955e-01j   8.91924914e-02 +5.74238322e-01j   2.11482872e-01 +1.36259738e+00j   8.98379651e-02 +5.55968845e-01j   8.86915086e-02 +4.12625908e-01j   8.86194040e-02 +3.85536018e-01j   8.88058835e-02 +5.41925453e-01j   8.87959482e-02 +5.11910175e-01j
 12   8.89431292e-02 +3.71526640e-01j   8.96398439e-02 +3.86312313e-01j   8.95258447e-02 +3.59574701e-01j   8.91918381e-02 +5.70130342e-01j   8.98366222e-02 +5.50049005e-01j   8.98510532e-02 +9.19471743e-01j   8.89485444e-02 +3.72833604e-01j   8.96449346e-02 +3.87817955e-01j   8.95320871e-02 +3.60779937e-01j   8.91924914e-02 +5.74238322e-01j   8.98379651e-02 +5.55968845e-01j   2.11482872e-01 +1.36259738e+00j   8.86068143e-02 +3.81815993e-01j   8.85154752e-02 +3.59932276e-01j   8.87948229e-02 +5.09283936e-01j   8.88058030e-02 +5.41611818e-01j
 13   8.81676605e-02 +6.14757661e-01j   8.88058835e-02 +5.41925453e-01j   8.87948229e-02 +5.09283936e-01j   8.80271120e-02 +4.03686264e-01j   8.86951478e-02 +4.14365294e-01j   8.86115816e-02 +3.83198677e-01j   8.81681592e-02 +6.21862605e-01j   8.88058030e-02 +5.41611818e-01j   8.87959482e-02 +5.11910175e-01j   8.80230873e-02 +4.02010672e-01j   8.86915086e-02 +4.12625908e-01j   8.86068143e-02 +3.81815993e-01j   1.98895313e+00 +1.50278199e+00j   8.77833779e-02 +5.75781627e-01j   8.76826097e-02 +4.19871042e-01j   8.76146434e-02 +3.90265345e-01j
 14   8.81681592e-02 +6.21862605e-01j   8.87959482e-02 +5.11910175e-01j   8.88058030e-02 +5.41611818e-01j   8.79497361e-02 +3.77461850e-01j   8.86240232e-02 +3.86958610e-01j   8.85211871e-02 +3.61098371e-01j   8.81676605e-02 +6.14757661e-01j   8.87948229e-02 +5.09283936e-01j   8.88058835e-02 +5.41925453e-01j   8.79447837e-02 +3.76107726e-01j   8.86194040e-02 +3.85536018e-01j   8.85154752e-02 +3.59932276e-01j   8.77833779e-02 +5.75781627e-01j   1.98895313e+00 +1.50278199e+00j   8.76146434e-02 +3.90265345e-01j   8.75309471e-02 +3.66500206e-01j
 15   8.80230873e-02 +4.02010672e-01j   8.86915086e-02 +4.12625908e-01j   8.86068143e-02 +3.81815993e-01j   8.81681592e-02 +6.21862605e-01j   8.88058030e-02 +5.41611818e-01j   8.87959482e-02 +5.11910175e-01j   8.80271120e-02 +4.03686264e-01j   8.86951478e-02 +4.14365294e-01j   8.86115816e-02 +3.83198677e-01j   8.81676605e-02 +6.14757661e-01j   8.88058835e-02 +5.41925453e-01j   8.87948229e-02 +5.09283936e-01j   8.76826097e-02 +4.19871042e-01j   8.76146434e-02 +3.90265345e-01j   6.67783833e+00 +1.51105597e+00j   8.77833779e-02 +5.75781627e-01j
 16   8.79447837e-02 +3.76107726e-01j   8.86194040e-02 +3.85536018e-01j   8.85154752e-02 +3.59932276e-01j   8.81676605e-02 +6.14757661e-01j   8.87948229e-02 +5.09283936e-01j   8.88058835e-02 +5.41925453e-01j   8.79497361e-02 +3.77461850e-01j   8.86240232e-02 +3.86958610e-01j   8.85211871e-02 +3.61098371e-01j   8.81681592e-02 +6.21862605e-01j   8.87959482e-02 +5.11910175e-01j   8.88058030e-02 +5.41611818e-01j   8.76146434e-02 +3.90265345e-01j   8.75309471e-02 +3.66500206e-01j   8.77833779e-02 +5.75781627e-01j   6.67783833e+00 +1.51105597e+00j

IMPEDANCE MATRIX FOR EQUIVALENT PHASE CONDUCTORS (OHM/MILE)
  1   2.79856971e-01 +8.88945684e-01j   1.98165444e-01 +3.48950623e-01j   1.96726394e-01 +3.50681722e-01j   1.77002337e-01 +1.96672455e-01j   1.75031920e-01 +2.11665999e-01j   1.68255005e-01 +1.91700863e-01j
  2   1.98165444e-01 +3.48950623e-01j   2.43149748e-01 +9.43323679e-01j   1.79988699e-01 +3.58716292e-01j   1.69332086e-01 +2.30085519e-01j   1.66080304e-01 +2.52767965e-01j   1.60578892e-01 +2.26254059e-01j
  3   1.96726394e-01 +3.50681722e-01j   1.79988699e-01 +3.58716292e-01j   2.39953875e-01 +9.46662979e-01j   1.65237846e-01 +2.02869843e-01j   1.62688082e-01 +2.20010376e-01j   1.57201407e-01 +2.01267828e-01j
  4   1.77002337e-01 +1.96672455e-01j   1.69332086e-01 +2.30085519e-01j   1.65237846e-01 +2.02869843e-01j   2.44207776e-01 +9.86292090e-01j   1.72818436e-01 +4.22121671e-01j   1.69890074e-01 +4.28744315e-01j
  5   1.75031920e-01 +2.11665999e-01j   1.66080304e-01 +2.52767965e-01j   1.62688082e-01 +2.20010376e-01j   1.72818436e-01 +4.22121671e-01j   2.25660058e-01 +9.92471141e-01j   1.61415011e-01 +4.14282954e-01j
  6   1.68255005e-01 +1.91700863e-01j   1.60578892e-01 +2.26254059e-01j   1.57201407e-01 +2.01267828e-01j   1.69890074e-01 +4.28744315e-01j   1.61415011e-01 +4.14282954e-01j   2.19552204e-01 +1.00550440e+00j

IMPEDANCE MATRIX FOR SEQUENCE COMPONENTS (OHM/MILE)
  1   6.37573889e-01 +1.63187654e+00j   1.71237617e-02 -2.29872415e-02j   2.00511585e-02 -2.03112681e-02j   5.00469293e-01 +6.44431635e-01j   2.43793393e-02 -1.25302239e-02j  -1.32763637e-02 -2.27359541e-03j
  2   2.00511585e-02 -2.03112681e-02j   6.26933524e-02 +5.73527901e-01j   1.16571753e-03 -1.28408685e-02j  -1.46157092e-02 -1.90600082e-02j  -3.83277259e-04 +2.97275517e-03j   1.14689021e-03 -1.72257269e-04j
  3   1.71237617e-02 -2.29872415e-02j   1.09476150e-03 -1.26574020e-02j   6.26933524e-02 +5.73527901e-01j   3.44356786e-02 -2.53323107e-02j  -1.34687325e-03 -1.32248775e-03j   1.98031914e-04 +3.30385722e-03j
  4   5.00469293e-01 +6.44431635e-01j   3.44356786e-02 -2.53323107e-02j  -1.46157092e-02 -1.90600082e-02j   5.65889026e-01 +1.83818850e+00j   4.83946001e-03 -3.12374397e-03j   1.61877993e-02 +2.09331815e-03j
  5  -1.32763637e-02 -2.27359541e-03j   1.98031914e-04 +3.30385722e-03j   1.14689021e-03 -1.72257269e-04j   1.61877993e-02 +2.09331815e-03j   6.17655058e-02 +5.73039562e-01j   6.35594339e-04 -1.17377469e-02j
  6   2.43793393e-02 -1.25302239e-02j  -1.34687325e-03 -1.32248775e-03j  -3.83277259e-04 +2.97275517e-03j   4.83946001e-03 -3.12374397e-03j   5.13176329e-04 -1.15927579e-02j   6.17655058e-02 +5.73039562e-01j

INVERTED IMPEDANCE MATRIX FOR PHYSICAL CONDUCTORS (MHO-MILE)
  1   3.40038671e-01 -1.39147671e+00j  -1.68397508e-03 +8.86887490e-02j  -2.57203754e-03 +9.58066159e-02j   4.82439138e-03 +2.23783222e-02j   4.06641721e-03 +2.53205503e-02j   4.32007688e-03 +1.83204216e-02j  -2.30096438e-01 +6.92989524e-01j  -1.30475683e-04 +8.48270787e-02j  -3.86685194e-03 +9.84700938e-02j   4.93405984e-03 +2.16402040e-02j   4.29461355e-03 +2.35931167e-02j   4.33787334e-03 +1.86932605e-02j  -5.62715536e-02 +3.34221692e-02j  -6.44427074e-02 +3.55994562e-02j  -4.42284221e-03 +1.95046594e-03j  -3.44646202e-03 +1.71406259e-03j
  2  -1.68397508e-03 +8.86887490e-02j   3.25812819e-01 -1.38737725e+00j  -4.81748559e-03 +8.43735385e-02j   2.85541744e-03 +2.56630906e-02j   6.49666408e-04 +3.45196387e-02j   2.42495798e-03 +2.28991043e-02j  -4.01263549e-03 +9.49270192e-02j  -2.45431079e-01 +7.00530273e-01j  -7.75551406e-03 +9.13205528e-02j   3.11209305e-03 +2.46753580e-02j   1.32392830e-03 +3.19788816e-02j   2.45765927e-03 +2.31193807e-02j  -3.28879988e-02 +2.05615947e-02j  -2.38264849e-02 +1.73552361e-02j  -4.92991091e-03 +1.66515373e-03j  -3.72986299e-03 +1.49847964e-03j
  3  -2.57203754e-03 +9.58066159e-02j  -4.81748559e-03 +8.43735385e-02j   3.22867041e-01 -1.37244438e+00j   3.58675494e-03 +1.98178498e-02j   2.46162449e-03 +2.43366807e-02j   2.98907205e-03 +1.88046737e-02j   4.65669035e-05 +8.83781044e-02j  -2.52837142e-03 +7.79878167e-02j  -2.45756861e-01 +7.08281070e-01j   3.66833347e-03 +1.93647590e-02j   2.72653047e-03 +2.28694299e-02j   2.97374804e-03 +1.92431503e-02j  -2.39031266e-02 +1.76274173e-02j  -3.78340987e-02 +2.28578939e-02j  -3.66859913e-03 +1.53905236e-03j  -3.10879091e-03 +1.41484733e-03j
  4   4.82439138e-03 +2.23783222e-02j   2.85541744e-03 +2.56630906e-02j   3.58675494e-03 +1.98178498e-02j   3.31532518e-01 -1.39125383e+00j  -7.97846489e-03 +9.62620182e-02j  -7.02886494e-03 +9.66031885e-02j   4.62110827e-03 +2.32226609e-02j   2.39949885e-03 +2.75850342e-02j   3.57437217e-03 +1.94566625e-02j  -2.44714116e-01 +7.07854723e-01j  -9.32097101e-03 +9.97891662e-02j  -5.71754515e-03 +9.35989166e-02j  -1.28164078e-02 +1.00378655e-02j  -9.35647678e-03 +8.50026372e-03j  -2.39444124e-02 +3.18586884e-03j  -2.22658491e-02 +3.54075036e-03j
  5   4.06641721e-03 +2.53205503e-02j   6.49666408e-04 +3.45196387e-02j   2.46162449e-03 +2.43366807e-02j  -7.97846489e-03 +9.62620182e-02j   3.24243265e-01 -1.38691933e+00j  -7.09350136e-03 +8.62865600e-02j   3.74117910e-03 +2.64345882e-02j  -2.32968703e-04 +3.73372621e-02j   2.40645314e-03 +2.41428766e-02j  -5.38215722e-03 +8.96069380e-02j  -2.50668834e-01 +7.08728954e-01j  -4.95929720e-03 +8.05963162e-02j  -1.41473336e-02 +1.02256433e-02j  -9.99485399e-03 +8.57361901e-03j  -1.31087006e-02 +2.47593562e-03j  -9.50077518e-03 +2.41660339e-03j
  6   4.32007688e-03 +1.83204216e-02j   2.42495798e-03 +2.28991043e-02j   2.98907205e-03 +1.88046737e-02j  -7.02886494e-03 +9.66031885e-02j  -7.09350136e-03 +8.62865600e-02j   3.26045181e-01 -1.38580520e+00j   4.20347541e-03 +1.88154145e-02j   2.07634322e-03 +2.44275982e-02j   2.99022007e-03 +1.84008190e-02j  -9.66733132e-03 +1.03761561e-01j  -1.01763338e-02 +9.40156342e-02j  -2.51610309e-01 +7.17065696e-01j  -9.39228303e-03 +8.02249789e-03j  -7.52453193e-03 +7.16351436e-03j  -9.74643855e-03 +2.44006101e-03j  -1.38758376e-02 +2.70283839e-03j
  7  -2.30096438e-01 +6.92989524e-01j  -4.01263549e-03 +9.49270192e-02j   4.65669035e-05 +8.83781044e-02j   4.62110827e-03 +2.32226609e-02j   3.74117910e-03 +2.64345882e-02j   4.20347541e-03 +1.88154145e-02j   3.40086486e-01 -1.39222995e+00j  -2.61741385e-03 +9.14238839e-02j  -1.42472512e-03 +9.14364991e-02j   4.76244442e-03 +2.24174171e-02j   4.02710474e-03 +2.45981970e-02j   4.22685132e-03 +1.91702487e-02j  -6.29575254e-02 +3.46476355e-02j  -5.73461026e-02 +3.41824295e-02j  -4.62709965e-03 +1.94696701e-03j  -3.55603455e-03 +1.71610213e-03j
  8  -1.30475683e-04 +8.48270787e-02j  -2.45431079e-01 +7.00530273e-01j  -2.52837142e-03 +7.79878167e-02j   2.39949885e-03 +2.75850342e-02j  -2.32968703e-04 +3.73372621e-02j   2.07634322e-03 +2.44275982e-02j  -2.61741385e-03 +9.14238839e-02j   3.23459762e-01 -1.38129973e+00j  -4.70701471e-03 +8.36683611e-02j   2.71682795e-03 +2.64886077e-02j   5.85024561e-04 +3.45543047e-02j   2.11810212e-03 +2.46300398e-02j  -3.42701537e-02 +2.08402076e-02j  -2.33562929e-02 +1.72446874e-02j  -5.34043925e-03 +1.65719695e-03j  -3.99889591e-03 +1.50867951e-03j
  9  -3.86685194e-03 +9.84700938e-02j  -7.75551406e-03 +9.13205528e-02j  -2.45756861e-01 +7.08281070e-01j   3.57437217e-03 +1.94566625e-02j   2.40645314e-03 +2.41428766e-02j   2.99022007e-03 +1.84008190e-02j  -1.42472512e-03 +9.14364991e-02j  -4.70701471e-03 +8.36683611e-02j   3.25710187e-01 -1.38065312e+00j   3.66326277e-03 +1.89849655e-02j   2.68249854e-03 +2.26570015e-02j   2.98505049e-03 +1.88087764e-02j  -2.39961776e-02 +1.75652093e-02j  -3.59120599e-02 +2.23752846e-02j  -3.60378726e-03 +1.52294256e-03j  -3.02311183e-03 +1.39827480e-03j
 10   4.93405984e-03 +2.16402040e-02j   3.11209305e-03 +2.46753580e-02j   3.66833347e-03 +1.93647590e-02j  -2.44714116e-01 +7.07854723e-01j  -5.38215722e-03 +8.96069380e-02j  -9.66733132e-03 +1.03761561e-01j   4.76244442e-03 +2.24174171e-02j   2.71682795e-03 +2.64886077e-02j   3.66326277e-03 +1.89849655e-02j   3.31331241e-01 -1.39040178e+00j  -6.90367335e-03 +9.34979075e-02j  -8.55818113e-03 +1.01159005e-01j  -1.22183439e-02 +9.84729177e-03j  -9.05901069e-03 +8.37512023e-03j  -2.17994378e-02 +3.46104275e-03j  -2.45745539e-02 +3.26328952e-03j
 11   4.29461355e-03 +2.35931167e-02j   1.32392830e-03 +3.19788816e-02j   2.72653047e-03 +2.28694299e-02j  -9.32097101e-03 +9.97891662e-02j  -2.50668834e-01 +7.08728954e-01j  -1.01763338e-02 +9.40156342e-02j   4.02710474e-03 +2.45981970e-02j   5.85024561e-04 +3.45543047e-02j   2.68249854e-03 +2.26570015e-02j  -6.90367335e-03 +9.34979075e-02j   3.26672910e-01 -1.39305067e+00j  -7.27163572e-03 +8.70431775e-02j  -1.29661616e-02 +9.81784702e-03j  -9.26468638e-03 +8.24350268e-03j  -1.26602492e-02 +2.53151667e-03j  -9.65239950e-03 +2.41034673e-03j
 12   4.33787334e-03 +1.86932605e-02j   2.45765927e-03 +2.31193807e-02j   2.97374804e-03 +1.92431503e-02j  -5.71754515e-03 +9.35989166e-02j  -4.95929720e-03 +8.05963162e-02j  -2.51610309e-01 +7.17065696e-01j   4.22685132e-03 +1.91702487e-02j   2.11810212e-03 +2.46300398e-02j   2.98505049e-03 +1.88087764e-02j  -8.55818113e-03 +1.01159005e-01j  -7.27163572e-03 +8.70431775e-02j   3.22937707e-01 -1.37741079e+00j  -9.57546152e-03 +8.13141688e-03j  -7.76567890e-03 +7.29666479e-03j  -9.74130616e-03 +2.44745041e-03j  -1.45260187e-02 +2.63871687e-03j
 13  -5.62715536e-02 +3.34221692e-02j  -3.28879988e-02 +2.05615947e-02j  -2.39031266e-02 +1.76274173e-02j  -1.28164078e-02 +1.00378655e-02j  -1.41473336e-02 +1.02256433e-02j  -9.39228303e-03 +8.02249789e-03j  -6.29575254e-02 +3.46476355e-02j  -3.42701537e-02 +2.08402076e-02j  -2.39961776e-02 +1.75652093e-02j  -1.22183439e-02 +9.84729177e-03j  -1.29661616e-02 +9.81784702e-03j  -9.57546152e-03 +8.13141688e-03j   3.99873860e-01 -2.19682576e-01j  -2.62665252e-02 -1.32584836e-02j  -2.70227369e-03 -2.32428374e-03j  -2.14749311e-03 -1.65063422e-03j
 14  -6.44427074e-02 +3.55994562e-02j  -2.38264849e-02 +1.73552361e-02j  -3.78340987e-02 +2.28578939e-02j  -9.35647678e-03 +8.50026372e-03j  -9.99485399e-03 +8.57361901e-03j  -7.52453193e-03 +7.16351436e-03j  -5.73461026e-02 +3.41824295e-02j  -2.33562929e-02 +1.72446874e-02j  -3.59120599e-02 +2.23752846e-02j  -9.05901069e-03 +8.37512023e-03j  -9.26468638e-03 +8.24350268e-03j  -7.76567890e-03 +7.29666479e-03j  -2.62665252e-02 -1.32584836e-02j   3.98234644e-01 -2.20539596e-01j  -2.15568156e-03 -1.58191810e-03j  -1.83350993e-03 -1.25246656e-03j
 15  -4.42284221e-03 +1.95046594e-03j  -4.92991091e-03 +1.66515373e-03j  -3.66859913e-03 +1.53905236e-03j  -2.39444124e-02 +3.18586884e-03j  -1.31087006e-02 +2.47593562e-03j  -9.74643855e-03 +2.44006101e-03j  -4.62709965e-03 +1.94696701e-03j  -5.34043925e-03 +1.65719695e-03j  -3.60378726e-03 +1.52294256e-03j  -2.17994378e-02 +3.46104275e-03j  -1.26602492e-02 +2.53151667e-03j  -9.74130616e-03 +2.44745041e-03j  -2.70227369e-03 -2.32428374e-03j  -2.15568156e-03 -1.58191810e-03j   1.47522030e-01 -2.38264499e-02j  -1.27060040e-03 -2.86396640e-03j
 16  -3.44646202e-03 +1.71406259e-03j  -3.72986299e-03 +1.49847964e-03j  -3.10879091e-03 +1.41484733e-03j  -2.22658491e-02 +3.54075036e-03j  -9.50077518e-03 +2.41660339e-03j  -1.38758376e-02 +2.70283839e-03j  -3.55603455e-03 +1.71610213e-03j  -3.99889591e-03 +1.50867951e-03j  -3.02311183e-03 +1.39827480e-03j  -2.45745539e-02 +3.26328952e-03j  -9.65239950e-03 +2.41034673e-03j  -1.45260187e-02 +2.63871687e-03j  -2.14749311e-03 -1.65063422e-03j  -1.83350993e-03 -1.25246656e-03j  -1.27060040e-03 -2.86396640e-03j   1.47449009e-01 -2.40204903e-02j

SEQUENCE |ZC|(OHM) ANGLE(DEG) ATTEN(DB/MILE) VELOCITY(MILE/S) WAVELENGTH(MILE) R(OHM/MILE) X(OHM/MILE) B(MHO/MILE)
zero        651.78827   -10.67029     0.004322982         142717.6         2378.626     0.6375739      1.631877  4.124034e-06
positive    278.84804    -3.11917    0.0009778722         182477.2         3041.287    0.06269335     0.5735279  7.419911e-06
PHYSICAL_CHECKS_PASSED true
