AIMORA OVERHEAD LINE CONSTANTS
SOURCE examples/classic_emtp/case0004_500kv_line_constants/case0004.deck

PHYSICAL CONDUCTORS
ROW PHASE BUNDLE R(OHM/MILE) DIAMETER(IN) X(FT) HEIGHT(FT) NAME
  1     1      1    0.042600     1.762000   -32.7500    55.3667
  2     2      1    0.042600     1.762000    -0.7500    55.3667
  3     3      1    0.042600     1.762000    31.2500    55.3667
  4     1      2    0.042600     1.762000   -31.2500    55.3667
  5     2      2    0.042600     1.762000     0.7500    55.3667
  6     3      2    0.042600     1.762000    32.7500    55.3667
  7     0      1    2.400000     0.385000   -19.8000    99.0000
  8     0      1    2.400000     0.385000    19.8000    99.0000

FREQUENCY RESULT
FREQUENCY_HZ 60
EARTH_RESISTIVITY_OHM_M 100
EARTH_RETURN_CORRECTION_TOLERANCE 1e-06
EARTH_RETURN_CORRECTION_APPLIED true
CONDUCTANCE_MHO_PER_MILE 3.22e-09
PHASE_COUNT 3
GROUNDED_CONDUCTOR_COUNT 2

CAPACITANCE MATRIX FOR PHYSICAL CONDUCTORS (F/MILE)
  1   1.89684246e-08  -7.48076229e-10  -2.29306000e-10  -1.06812107e-08  -6.35936410e-10  -2.08583655e-10  -7.88002033e-10  -3.83224933e-10
  2  -7.48076229e-10   1.91509287e-08  -7.34017430e-10  -8.70722731e-10  -1.05287833e-08  -6.35936410e-10  -6.50919732e-10  -6.17547294e-10
  3  -2.29306000e-10  -7.34017430e-10   1.90246661e-08  -2.53241820e-10  -8.70722731e-10  -1.06812107e-08  -3.99449606e-10  -7.86430451e-10
  4  -1.06812107e-08  -8.70722731e-10  -2.53241820e-10   1.90246661e-08  -7.34017430e-10  -2.29306000e-10  -7.86430451e-10  -3.99449606e-10
  5  -6.35936410e-10  -1.05287833e-08  -8.70722731e-10  -7.34017430e-10   1.91509287e-08  -7.48076229e-10  -6.17547294e-10  -6.50919732e-10
  6  -2.08583655e-10  -6.35936410e-10  -1.06812107e-08  -2.29306000e-10  -7.48076229e-10   1.89684246e-08  -3.83224933e-10  -7.88002033e-10
  7  -7.88002033e-10  -6.50919732e-10  -3.99449606e-10  -7.86430451e-10  -6.17547294e-10  -3.83224933e-10   1.01742880e-08  -1.35204774e-09
  8  -3.83224933e-10  -6.17547294e-10  -7.86430451e-10  -3.99449606e-10  -6.50919732e-10  -7.88002033e-10  -1.35204774e-09   1.01742880e-08

CAPACITANCE MATRIX FOR EQUIVALENT PHASE CONDUCTORS (F/MILE)
  1   1.66306692e-08  -2.98875280e-09  -9.20437476e-10
  2  -2.98875280e-09   1.72442907e-08  -2.98875280e-09
  3  -9.20437476e-10  -2.98875280e-09   1.66306692e-08

CAPACITANCE MATRIX FOR SEQUENCE COMPONENTS (F/MILE)
  1   1.22365810e-08 -8.07517298e-26j   2.42448973e-10 +4.19933940e-10j   2.42448973e-10 -4.19933940e-10j
  2   2.42448973e-10 -4.19933940e-10j   1.91345241e-08 +1.34416850e-24j  -7.91708689e-10 -1.37127967e-09j
  3   2.42448973e-10 +4.19933940e-10j  -7.91708689e-10 +1.37127967e-09j   1.91345241e-08 +1.03397577e-24j

IMPEDANCE MATRIX FOR PHYSICAL CONDUCTORS (OHM/MILE)
  1   1.40380114e-01 +1.31186351e+00j   9.14091934e-02 +5.46335915e-01j   9.13579504e-02 +4.62243344e-01j   9.14264122e-02 +9.17669297e-01j   9.14075425e-02 +5.40777791e-01j   9.13547352e-02 +4.59433167e-01j   9.00249560e-02 +5.05181136e-01j   8.99866896e-02 +4.55937310e-01j
  2   9.14091934e-02 +5.46335915e-01j   1.40380114e-01 +1.31186351e+00j   9.14091934e-02 +5.46335915e-01j   9.14107695e-02 +5.52160974e-01j   9.14264122e-02 +9.17669297e-01j   9.14075425e-02 +5.40777791e-01j   9.00220656e-02 +4.99718715e-01j   9.00211864e-02 +4.98149613e-01j
  3   9.13579504e-02 +4.62243344e-01j   9.14091934e-02 +5.46335915e-01j   1.40380114e-01 +1.31186351e+00j   9.13610939e-02 +4.65120216e-01j   9.14107695e-02 +5.52160974e-01j   9.14264122e-02 +9.17669297e-01j   8.99889738e-02 +4.57991890e-01j   9.00254982e-02 +5.06262461e-01j
  4   9.14264122e-02 +9.17669297e-01j   9.14107695e-02 +5.52160974e-01j   9.13610939e-02 +4.65120216e-01j   1.40380114e-01 +1.31186351e+00j   9.14091934e-02 +5.46335915e-01j   9.13579504e-02 +4.62243344e-01j   9.00254982e-02 +5.06262461e-01j   8.99889738e-02 +4.57991890e-01j
  5   9.14075425e-02 +5.40777791e-01j   9.14264122e-02 +9.17669297e-01j   9.14107695e-02 +5.52160974e-01j   9.14091934e-02 +5.46335915e-01j   1.40380114e-01 +1.31186351e+00j   9.14091934e-02 +5.46335915e-01j   9.00211864e-02 +4.98149613e-01j   9.00220656e-02 +4.99718715e-01j
  6   9.13547352e-02 +4.59433167e-01j   9.14075425e-02 +5.40777791e-01j   9.14264122e-02 +9.17669297e-01j   9.13579504e-02 +4.62243344e-01j   9.14091934e-02 +5.46335915e-01j   1.40380114e-01 +1.31186351e+00j   8.99866896e-02 +4.55937310e-01j   9.00249560e-02 +5.05181136e-01j
  7   9.00249560e-02 +5.05181136e-01j   9.00220656e-02 +4.99718715e-01j   8.99889738e-02 +4.57991890e-01j   9.00254982e-02 +5.06262461e-01j   9.00211864e-02 +4.98149613e-01j   8.99866896e-02 +4.55937310e-01j   2.48881283e+00 +1.50183299e+00j   8.86642171e-02 +5.23657963e-01j
  8   8.99866896e-02 +4.55937310e-01j   9.00211864e-02 +4.98149613e-01j   9.00254982e-02 +5.06262461e-01j   8.99889738e-02 +4.57991890e-01j   9.00220656e-02 +4.99718715e-01j   9.00249560e-02 +5.05181136e-01j   8.86642171e-02 +5.23657963e-01j   2.48881283e+00 +1.50183299e+00j

IMPEDANCE MATRIX FOR EQUIVALENT PHASE CONDUCTORS (OHM/MILE)
  1   1.90925485e-01 +9.88690541e-01j   1.69461473e-01 +4.16579682e-01j   1.65520997e-01 +3.36622432e-01j
  2   1.69461473e-01 +4.16579682e-01j   1.97568805e-01 +9.80814931e-01j   1.69461473e-01 +4.16579682e-01j
  3   1.65520997e-01 +3.36622432e-01j   1.69461473e-01 +4.16579682e-01j   1.90925485e-01 +9.88690541e-01j

IMPEDANCE MATRIX FOR SEQUENCE COMPONENTS (OHM/MILE)
  1   5.29435887e-01 +1.76591987e+00j   1.90442112e-02 -1.50688853e-02j  -2.25721431e-02 -8.95832802e-03j
  2  -2.25721431e-02 -8.95832802e-03j   2.49919437e-02 +5.96138073e-01j  -4.82305608e-02 +2.83222920e-02j
  3   1.90442112e-02 -1.50688853e-02j   4.86431048e-02 +2.76077449e-02j   2.49919437e-02 +5.96138073e-01j

INVERTED IMPEDANCE MATRIX FOR PHYSICAL CONDUCTORS (MHO-MILE)
  1   1.79390339e-01 -1.56067961e+00j   5.61129594e-03 +1.13767575e-01j   9.83631924e-03 +6.69426368e-02j  -1.30408522e-01 +9.33395367e-01j   7.09917293e-03 +1.03839955e-01j   1.01657761e-02 +6.59888249e-02j  -4.19887884e-02 +2.44628177e-02j  -2.80939864e-02 +1.94377506e-02j
  2   5.61129594e-03 +1.13767575e-01j   1.80670284e-01 -1.59291332e+00j   5.80285357e-03 +1.10879594e-01j   3.85453382e-03 +1.22599025e-01j  -1.29675959e-01 +9.05680767e-01j   7.09917293e-03 +1.03839955e-01j  -3.50958276e-02 +2.15139067e-02j  -3.40254331e-02 +2.12102702e-02j
  3   9.83631924e-03 +6.69426368e-02j   5.80285357e-03 +1.10879594e-01j   1.80379012e-01 -1.56934631e+00j   9.45628637e-03 +6.81486000e-02j   3.85453382e-03 +1.22599025e-01j  -1.30408522e-01 +9.33395367e-01j  -2.81702528e-02 +1.93422450e-02j  -4.13521919e-02 +2.41667787e-02j
  4  -1.30408522e-01 +9.33395367e-01j   3.85453382e-03 +1.22599025e-01j   9.45628637e-03 +6.81486000e-02j   1.80379012e-01 -1.56934631e+00j   5.80285357e-03 +1.10879594e-01j   9.83631924e-03 +6.69426368e-02j  -4.13521919e-02 +2.41667787e-02j  -2.81702528e-02 +1.93422450e-02j
  5   7.09917293e-03 +1.03839955e-01j  -1.29675959e-01 +9.05680767e-01j   3.85453382e-03 +1.22599025e-01j   5.80285357e-03 +1.10879594e-01j   1.80670284e-01 -1.59291332e+00j   5.61129594e-03 +1.13767575e-01j  -3.40254331e-02 +2.12102702e-02j  -3.50958276e-02 +2.15139067e-02j
  6   1.01657761e-02 +6.59888249e-02j   7.09917293e-03 +1.03839955e-01j  -1.30408522e-01 +9.33395367e-01j   9.83631924e-03 +6.69426368e-02j   5.61129594e-03 +1.13767575e-01j   1.79390339e-01 -1.56067961e+00j  -2.80939864e-02 +1.94377506e-02j  -4.19887884e-02 +2.44628177e-02j
  7  -4.19887884e-02 +2.44628177e-02j  -3.50958276e-02 +2.15139067e-02j  -2.81702528e-02 +1.93422450e-02j  -4.13521919e-02 +2.41667787e-02j  -3.40254331e-02 +2.12102702e-02j  -2.80939864e-02 +1.94377506e-02j   3.35426688e-01 -1.60760019e-01j  -2.22337280e-02 -1.55470761e-02j
  8  -2.80939864e-02 +1.94377506e-02j  -3.40254331e-02 +2.12102702e-02j  -4.13521919e-02 +2.41667787e-02j  -2.81702528e-02 +1.93422450e-02j  -3.50958276e-02 +2.15139067e-02j  -4.19887884e-02 +2.44628177e-02j  -2.22337280e-02 -1.55470761e-02j   3.35426688e-01 -1.60760019e-01j

SEQUENCE |ZC|(OHM) ANGLE(DEG) ATTEN(DB/MILE) VELOCITY(MILE/S) WAVELENGTH(MILE) R(OHM/MILE) X(OHM/MILE) B(MHO/MILE)
zero        632.17164    -8.34456      0.00367608         130655.3         2177.589     0.5294359       1.76592  4.613082e-06
positive    287.60054    -1.20030    0.0003774765         181755.7         3029.261    0.02499194     0.5961381  7.213546e-06
PHYSICAL_CHECKS_PASSED true
